# Solicitation Intake

Schema: solicitation-translator v1
Input files:
- F1 = 36C24126Q0831.docx

## Part A: Intake sheet

### A01 Notice number
Value: 36C24126Q0831
Source: F1 GENERAL INFORMATION
> SOLICITATION NUMBER*
> 36C24126Q0831
Source: F1 DESCRIPTION
> All responses under this Sources Sought Notice must be emailed to Rosangela.Pereira@va.gov with RFI # 36C24126Q0831 in the subject line.

### A02 Notice type
Value: Sources Sought Notice
Source: F1 DESCRIPTION
> This is a Sources Sought Notice only.

### A03 Title
Value: Fire Alarm & Fire Protection System Maintenance
Value: Providence Fire Alarm & Fire Protection System Maintenance
Source: F1 SUBJECT
> SUBJECT*
> Fire Alarm & Fire Protection System Maintenance
Source: F1 STATEMENT OF WORK
> STATEMENT OF WORK
> Providence Fire Alarm & Fire Protection System Maintenance

### A04 Issuing office
Value: Department of Veterans Affairs
Value: VAMC Providence
Value: 830 Chalkstone Avenue
Value: Providence RI  02908
Value: The Department of Veterans Affairs (VA), Network Contracting Office 1 (NCO 1)
Source: F1 GENERAL INFORMATION
> CONTRACTING OFFICE ADDRESS
> Department of Veterans Affairs
> VAMC Providence
> 830 Chalkstone Avenue
> Providence RI  02908
Source: F1 DESCRIPTION
> The Department of Veterans Affairs (VA), Network Contracting Office 1 (NCO 1) is seeking to identify any vendor capable of providing Fire Alarm & Fire Protection System Maintenance at VAMC Providence per the Statement of Work (SOW) (Attachment 2).

### A05 NAICS code
Value: 561621
Value: NAICS 561621 – Security Systems Services (except Locksmiths) with a size standard of $25.0M
Source: F1 GENERAL INFORMATION
> NAICS CODE*
> 561621
Source: F1 DESCRIPTION
> The purpose of this announcement is to perform market research to gain knowledge of potential qualified sources and their size classification relative to NAICS 561621 – Security Systems Services (except Locksmiths) with a size standard of $25.0M.

### A06 Set-aside
Value: BASED ON THE RESPONSES TO THIS SOURCES SOUGHT NOTICE/MARKET RESEARCH, THIS REQUIREMENT MAY BE SET-ASIDE FOR SDVOSB, VOSB, SMALL BUSINESSES OR PROCURED THROUGH FULL AND OPEN COMPETITION.
Source: F1 SOCIO-ECONOMIC STATUS
> BASED ON THE RESPONSES TO THIS SOURCES SOUGHT NOTICE/MARKET RESEARCH, THIS REQUIREMENT MAY BE SET-ASIDE FOR SDVOSB, VOSB, SMALL BUSINESSES OR PROCURED THROUGH FULL AND OPEN COMPETITION.

### A07 Response due
Value: 09-22-2026 3PM EASTERN TIME, NEW YORK, USA
Value: Tuesday, September 22, 2026 at 3:00 PM EST
Source: F1 GENERAL INFORMATION
> RESPONSE DATE/TIME/ZONE
> 09-22-2026 3PM EASTERN TIME, NEW YORK, USA
Source: F1 DESCRIPTION
> Interested parties who consider themselves qualified to perform the services are invited to submit a response to this Sources Sought Notice by Tuesday, September 22, 2026 at 3:00 PM EST.

### A08 Submission method
Value: All responses under this Sources Sought Notice must be emailed to Rosangela.Pereira@va.gov with RFI # 36C24126Q0831 in the subject line.
Source: F1 DESCRIPTION
> All responses under this Sources Sought Notice must be emailed to Rosangela.Pereira@va.gov with RFI # 36C24126Q0831 in the subject line.

### A09 Questions deadline
Value: not in source

### A10 Point of contact
Value: Rosangela Pereira
Value: Rosangela.Pereira@va.gov
Source: F1 GENERAL INFORMATION
> POINT OF CONTACT*
> Contract Specialist
> Rosangela Pereira
> Rosangela.Pereira@va.gov

### A11 Place of performance
Value: Providence VA Medical Center located at 830 Chalkstone Avenue and 20 Regent Avenue Providence, RI  02908-4799
Value: CBOC New Bedford facility located at 175 Elm Street New Bedford, MA 02740-6006
Value: USA
Source: F1 INTRODUCTION / GENERAL SCOPE OF WORK
> This is a full maintenance and service contract 24/7 at the Providence VA Medical Center located at 830 Chalkstone Avenue and 20 Regent Avenue Providence, RI  02908-4799.
Source: F1 INTRODUCTION / GENERAL SCOPE OF WORK
> This service contract will also include full maintenance, service, test and inspection at the CBOC New Bedford facility located at 175 Elm Street New Bedford, MA 02740-6006 which has a Simplex 4100U fire alarm control panel and sprinkler system.
Source: F1 PLACE OF PERFORMANCE
> COUNTRY
> USA

### A12 Period of performance
Value: (1) year from date of issue
Value: (4) option years
Source: F1 DELIVERY
> The term of this contract for Providence VAMC is (1) year from date of issue with (4) option years.

### A13 Response limits
Value: Responses to this Sources Sought shall not exceed 8 pages.
Value: all submissions should be provided electronically in a Microsoft Word or Adobe PDF format.
Source: F1 DESCRIPTION
> Responses to this Sources Sought shall not exceed 8 pages.
Source: F1 DESCRIPTION
> In addition, all submissions should be provided electronically in a Microsoft Word or Adobe PDF format.

### A14 Evaluation basis
Value: not in source

## Part B: Compliance matrix

| ID | Kind | Source | Ref | Requirement | Owner |
|---|---|---|---|---|---|
| B001 | REQ | F1 DESCRIPTION | - | If a solicitation is issued it shall be announced later, and all interested parties must respond to that solicitation announcement separately. | [HUMAN] |
| B002 | REQ | F1 DESCRIPTION | - | Information received from this Sources Sought shall be utilized to facilitate the Contracting Officer’s review of the market base, for acquisition planning, size determination, and procurement strategy. | [HUMAN] |
| B003 | REQ | F1 DESCRIPTION | - | All responses under this Sources Sought Notice must be emailed to Rosangela.Pereira@va.gov with RFI # 36C24126Q0831 in the subject line. | [HUMAN] |
| B004 | REQ | F1 DESCRIPTION | - | Telephone inquiries will not be accepted or acknowledged, and no feedback or evaluations will be provided to companies regarding their submissions. | [HUMAN] |
| B005 | REQ | F1 DESCRIPTION | - | Interested parties should complete the attached Sources Sought Worksheet. | [HUMAN] |
| B006 | REQ | F1 DESCRIPTION | - | Responses to this Sources Sought shall not exceed 8 pages. | [HUMAN] |
| B007 | REQ | F1 DESCRIPTION | - | In addition, all submissions should be provided electronically in a Microsoft Word or Adobe PDF format. | [HUMAN] |
| B008 | REQ | F1 SOCIO-ECONOMIC STATUS | - | Respondent claiming SDVOSB and VOSB status shall be registered with the U.S. Small Business Administration verified in the Small Business Search Registry at https://search.certifications.sba.gov/. | [HUMAN] |
| B009 | REQ | F1 INTRODUCTION / GENERAL SCOPE OF WORK | - | This service contract specifies that the contractor (single entity) shall provide current licensed professional services to perform full maintenance on all fire alarm, fire hydrant, fire pump(s), fire suppression & sprinkler system components. | [HUMAN] |
| B010 | REQ | F1 INTRODUCTION / GENERAL SCOPE OF WORK | - | The contractor shall provide all equipment, labor, and tools, required to perform installation, modification, repair, maintenance, service, quarterly inspection and test as per current NFPA code. | [HUMAN] |
| B011 | REQ | F1 INTRODUCTION / GENERAL SCOPE OF WORK | - | The contractor shall meet a (2) hour emergency service call requests on site at any given time or day of the week 24/7. | [HUMAN] |
| B012 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | Contractor shall assign factory trained “qualified and certified” Notifier/ONYX Works fire alarm technicians with (5) years’ experience to perform maintenance on these systems, provided that they possess sufficient knowledge and training to operate and test the existing Notifier NFS2-3030/NFS2-640 Fire Alarm Control Panels, ONYX Works First Vision – Graphics Display & Digital Voice Command DVC operation for the entire campus. | [HUMAN] |
| B013 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | Maintenance personnel must be certified to work on this network based system to accomplish the required maintenance, modifications, and upgrades which must conform to all NFPA code regulation requirements. | [HUMAN] |
| B014 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | The contractor shall also assign “qualified and certified” technicians to service and maintain the Simplex 4100U fire alarm control panel located at the CBOC New Bedford facility. | [HUMAN] |
| B015 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | New service personnel shall be accompanied by service personnel familiar with procedures and locations of all fire alarm system devices. | [HUMAN] |
| B016 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | (3) Technicians shall be on site to monitor and test fire alarm system devices in this situation. | [HUMAN] |
| B017 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | The bidder shall have had five (5) years successful experience in maintaining Notifier Fire Alarm & ONYX Works First Vision Graphics Systems to include Digital Voice Command. | [HUMAN] |
| B018 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | Upon request of the Government, bidder shall be able to show evidence of his ability, experience, and reliability by providing: | [HUMAN] |
| B018a | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | A list of personnel who will perform maintenance under the contract showing the length and type of experience of such personnel | [HUMAN] |
| B018b | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | Names and addresses of other clients and/or Government agencies | [HUMAN] |
| B019 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | All personnel must hold a current license to install and work on the Providence VA Medical Center facilities Fire Alarm and Sprinkler System for the State of Rhode Island. | [HUMAN] |
| B020 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | Background Investigations will be required for all assigned service technicians due to required access into sensitive areas of the Providence VA Medical Center & CBOC New Bedford facilities. | [HUMAN] |
| B021 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | Any contractor employees assigned to perform modifications or repairs on any component of the VA Medical Center Fire Alarm Systems must have the appropriate documentation, licenses, tools and qualifications. | [HUMAN] |
| B022 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | They must also present themselves in a professional manner while on the VA Medical Center property. | [HUMAN] |
| B023 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | Contractor must furnish no less than (3) names of personnel who will perform repair work. | [HUMAN] |
| B024 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | If repair personnel do not meet these minimum qualification requirements, this shall be cause for the VAMC to not accept this contractor’s proposal. | [HUMAN] |
| B025 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | All contractor replacement personnel assigned to perform maintenance and service must have the previously stated minimum licenses and qualifications. | [HUMAN] |
| B026 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | The contractor’s inspection team shall consist of at least (3) technicians with portable two-way radio   communications or cell phones. | [HUMAN] |
| B027 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | The inspection team shall be able to conduct all inspections independent of assistance from VA Medical Center personnel and shall provide the Providence Fire Department notification of all testing activities to include master boxes being disabled and re-enabled on the campus loop for each building. | [HUMAN] |
| B028 | REQ | F1 FIRE ALARM SYSTEM REQUIREMENTS | 1. | All inspections shall be scheduled in advance for proper notification. | [HUMAN] |
| B029 | REQ | F1 FIRE ALARM SYSTEM DESCRIPTION | 1. | All work performed must meet current Joint Commission, Healthcare, and the National Fire Protection Code (NFPA) standards. | [HUMAN] |
| B030 | REQ | F1 FIRE ALARM SYSTEM DESCRIPTION | 1. | 2 Hour Fire Rated Cable/Conduit is required from panel to panel. | [HUMAN] |
| B031 | REQ | F1 FIRE ALARM SYSTEM DESCRIPTION | 1. | Wiring inside a smoke zone for another smoke zone must also be in 2 Hour Fire Rated Cable/Conduit. | [HUMAN] |
| B032 | REQ | F1 FIRE ALARM SYSTEM DESCRIPTION | 1. | All tamper and flow switch devices must have their own exclusive addressable interface monitor module (Notifier P/N FMM-1 Flash Scan Monitor Module) – no exceptions. | [HUMAN] |
| B033 | REQ | F1 FIRE ALARM SYSTEM DESCRIPTION | 1. | In addition to the hardware modifications, extensive programming and reprogramming may be required to update graphic files and audio file messages based on smoke zones and floor plans of addressable field device modifications. | [HUMAN] |
| B034 | REQ | F1 FIRE ALARM SYSTEM DESCRIPTION | 1. | Service personnel must be authorized and certified by Notifier to add, delete, modify, or repair any fire alarm system component. | [HUMAN] |
| B035 | REQ | F1 FIRE ALARM SYSTEM DESCRIPTION | 1. | The NFS2-640’s are equipped with only (1) SLC, a second SLC can be added if required. | [HUMAN] |
| B036 | REQ | F1 FIRE ALARM SYSTEM DESCRIPTION | 1. | Additional wire should match existing and be minimum Solid Copper 18 AWG FPL or as specified by manufacturer’s installation guides/documents including; Remote indicator/test switches, Remote Annunciators/microphones, strobe circuit sync lines, RS232/RS485 or other data lines, Fire Fighter Phones/Risers and all other command, control, monitor, ancillary and auxiliary wiring and cables. | [HUMAN] |
| B037 | REQ | F1 VERY IMPORTANT – SOFTWARE / APPLICATIONS | 1. | Extreme care should be taken regarding software applications data and programmer versions/revisions. | [HUMAN] |
| B038 | REQ | F1 VERY IMPORTANT – SOFTWARE / APPLICATIONS | 1. | Replacement components should be brought to exact same version/revision as originally installed – compatibility issues can have a serious effect on system/network operations. | [HUMAN] |
| B039 | REQ | F1 VERY IMPORTANT – SOFTWARE / APPLICATIONS | 1. | Audio Libraries – Before downloading to DVC’s, great care should be taken in ensuring that the audio library (message segments/files) path matches to original programming, failure to do so can result in loss of message sequences. | [HUMAN] |
| B040 | REQ | F1 VERY IMPORTANT – SOFTWARE / APPLICATIONS | 1. | All equipment and individual components of the entire Fire Alarm System shall be maintained in proper operating condition as specified by the manufacturers and in accordance with National Consensus Codes, including but not limited to NFPA 25, 72, and 101, all pertinent Veteran’s Health Administration Life Safety / Fire Protection Safety Code Regulations, and JCAHO. | [HUMAN] |
| B041 | REQ | F1 VERY IMPORTANT – SOFTWARE / APPLICATIONS | 1. | Vendor must have proven access to original equipment, manufacturer’s (OEM) parts manuals and schematics to perform the service. | [HUMAN] |
| B042 | REQ | F1 VERY IMPORTANT – SOFTWARE / APPLICATIONS | 1. | Vendors must provide their own OEM manuals and schematics, which must be available on site at the time of service or have access to equivalent replacement equipment manuals by Notifier. | [HUMAN] |
| B043 | REQ | F1 FIRE ALARM SYSTEM TEST FREQUENCY | 1. | All fire alarm system components shall be inspected and tested as per NFPA regulations. | [HUMAN] |
| B044 | REQ | F1 FIRE ALARM SYSTEM TEST FREQUENCY | 1. | In addition to predetermined initiating device test schedules per quarterly inspection the following category of devices shall be scheduled accordingly: | [HUMAN] |
| B044a | REQ | F1 FIRE ALARM SYSTEM TEST FREQUENCY | 1. | Audio Visual Devices Batteries Door Holder/Release Magnetic Locks Power Supplies (FCPS) Pull Stations Smoke Detectors 1st Quarter – December RED Annual | [HUMAN] |
| B044b | REQ | F1 FIRE ALARM SYSTEM TEST FREQUENCY | 1. | Air Handling Units (Shutdown) Dampers (Smoke) Duct Smokes Magnetic Locks Smoke Detectors 2nd Quarter – March BLUE Annual | [HUMAN] |
| B044c | REQ | F1 FIRE ALARM SYSTEM TEST FREQUENCY | 1. | Battery Discharge Testing (FACP) Elevator Recall/Shunt Trip Power Supplies Smoke Detectors (Electrical Rooms) 3rd Quarter – June YELLOW Annual | [HUMAN] |
| B044d | REQ | F1 FIRE ALARM SYSTEM TEST FREQUENCY | 1. | All Audio Messages Batteries (AV/DAA) Fire Fighter Phones Smoke Detectors 4th Quarter – September GREEN Annual | [HUMAN] |
| B044e | REQ | F1 FIRE ALARM SYSTEM TEST FREQUENCY | 1. | Master Boxes 1st, 2nd, 3rd, & 4th Quarters Quarterly | [HUMAN] |
| B045 | REQ | F1 FIRE ALARM SYSTEM TEST FREQUENCY | 1. | The elevator annual test shall be performed with the assistance of an authorized elevator technician who is responsible for the maintenance and service of the Providence VAMC elevators. | [HUMAN] |
| B046 | REQ | F1 FIRE ALARM SYSTEM TEST FREQUENCY | 1. | The fire alarm contractor shall provide the elevator technicians time and materials costs as part of this contract agreement. | [HUMAN] |
| B047 | REQ | F1 FIRE HYDRANT DESCRIPTION & TEST FRQUENCY | 2. | Should a fire hydrant become defective in some way this would be an added cost to cover the repairs. | [HUMAN] |
| B048 | REQ | F1 FIRE HYDRANT DESCRIPTION & TEST FRQUENCY | 2. | All fire hydrants and main fire pumps shall be flow tested on a Saturday to minimize disruption to VAMC patients, staff and the potential traffic on roadways. | [HUMAN] |
| B049 | REQ | F1 FIRE HYDRANT DESCRIPTION & TEST FRQUENCY | 2. | The annual inspection shall be predetermined and scheduled on a Saturday in the month of September on an annual basis. | [HUMAN] |
| B050 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | They must possess current licenses and knowledge of the existing system to perform preventive maintenance as indicated in this Statement of Work. | [HUMAN] |
| B051 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | The bidder shall have had five (5) years successful experience in maintaining Fire Suppression Systems. | [HUMAN] |
| B052 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | Upon request of the Government, bidder shall be able to show evidence of his ability, experience, and reliability by providing: | [HUMAN] |
| B052a | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | A list of personnel who will perform maintenance under the contract showing the length and type of experience of such personnel | [HUMAN] |
| B052b | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | Names and addresses of other clients and/or Government agencies | [HUMAN] |
| B053 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | All personnel must hold a current license to install and work on the Providence VA Medical Center Fire Suppression Systems for the State of Rhode Island. | [HUMAN] |
| B054 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | Background Investigations may be required depending on frequency of access to sensitive areas of the VA Medical Center. | [HUMAN] |
| B055 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | Any contractor employees assigned to perform modifications or repairs on any component of the VA Medical Center Fire Suppression Systems must have the appropriate documentation, licenses, tools and qualifications. | [HUMAN] |
| B056 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | They must also present themselves in a professional manner while on the VA Medical Center property. | [HUMAN] |
| B057 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | All employees assigned to this work must have at least (4) years’ experience performing repair work on the Fire Suppression Systems. | [HUMAN] |
| B058 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | Successful bidder shall furnish the names of employees that will be assigned to modify or repair the Fire Suppression Systems at the VA Medical Center. | [HUMAN] |
| B059 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | Contractor must furnish no less than two names of personnel who will perform repair work. | [HUMAN] |
| B060 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | If repair personnel do not meet these minimum qualification requirements, this shall be cause for the VAMC to not accept this contractor’s proposal. | [HUMAN] |
| B061 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | All contractor replacement personnel assigned to perform maintenance and service must have the previously stated minimum licenses and qualifications. | [HUMAN] |
| B062 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | If the contractor is required by contract to disable the Fire Alarm System then the contractor’s inspection team shall consist of at least (2) technicians with portable two-way radio communications. | [HUMAN] |
| B063 | REQ | F1 FIRE SUPPRESSION SYSTEM REQUIREMENTS | 3. | The inspection team shall be able to conduct all inspections independent of assistance from VA Medical Center personnel and shall provide the Providence Fire Department notification of master boxes being disabled and re-enabled for each building if necessary.  . | [HUMAN] |
| B064 | REQ | F1 FIRE SUPPRESSION SYSTEM DESCRIPTION | 3. | This service contract specifies that the contractor shall provide all Fire Suppression System components, equipment, labor, and tools, required to perform installation, modification, repair, service, and semi-annual preventive maintenance (PM) on the Providence VA Medical Center Fire Suppression Systems located at; 830 Chalkstone Avenue, Providence, RI  02908-4799. | [HUMAN] |
| B065 | REQ | F1 FIRE SUPPRESSION SYSTEM COMPONENTS | 3. | All equipment and individual components of the entire Fire Suppression System shall be maintained in proper operating condition as specified by the manufacturers and in accordance with National Consensus Codes, including but not limited to NFPA 25, 72, and 101, all pertinent Veteran’s Health Administration Life Safety / Fire Protection Safety Code Regulations, and The Joint Commission. | [HUMAN] |
| B066 | REQ | F1 FIRE SUPPRESSION SYSTEM COMPONENTS | 3. | Vendor must have proven access to original equipment, manufacturers (OEM) parts manuals and schematics to perform the service. | [HUMAN] |
| B067 | REQ | F1 FIRE SUPPRESSION SYSTEM COMPONENTS | 3. | Vendors must provide their own OEM manuals and schematics, which must be available on site at the time of service or have access to equivalent replacement equipment manuals by the manufacturer. | [HUMAN] |
| B068 | REQ | F1 FIRE SUPPRESSION SYSTEM COMPONENTS | 3. | Conduit – EMT or Armored cable Type (must be Red in Color) | [HUMAN] |
| B069 | REQ | F1 FIRE SUPPRESSION SYSTEM COMPONENTS | 3. | The testing frequency and method used shall be as required by NFPA codes. | [HUMAN] |
| B070 | REQ | F1 FIRE SUPPRESSION SYSTEM COMPONENTS | 3. | The reports shall be submitted on current forms published by the NFPA or in similar fashion. | [HUMAN] |
| B071 | REQ | F1 SPRINKLER SYSTEM DESCRIPTION | 4. | This service contract specifies that the contractor shall provide all Sprinkler System components, equipment, labor, and tools, required to perform installation, modification, repair, service, and quarterly preventive maintenance (PM) on the Providence VA Medical Center Sprinkler System located at; 830 Chalkstone Ave. Providence, RI  02908-4799. | [HUMAN] |
| B072 | REQ | F1 SPRINKLER SYSTEM DESCRIPTION | 4. | Vendor must have proven access to original equipment, manufacturers (OEM) parts manuals and schematics to perform the service. | [HUMAN] |
| B073 | REQ | F1 SPRINKLER SYSTEM DESCRIPTION | 4. | Vendors must provide their own OEM manuals and schematics, which must be available on site at the time of service or have access to equivalent replacement equipment manuals. | [HUMAN] |
| B074 | REQ | F1 SPRINKLER SYSTEM REQUIREMENTS | 4. | Contractor may assign qualified licensed Electricians, Fire Alarm or Sprinkler Alarm technicians to perform maintenance on this system, provided that they have sufficient knowledge of the existing system to accomplish the required maintenance and conform to requirements indicated below. | [HUMAN] |
| B075 | REQ | F1 SPRINKLER SYSTEM REQUIREMENTS | 4. | Any contractor employees assigned to perform modifications or repairs on any component of the Fire Alarm and Sprinkler System must have the appropriate licenses and qualifications and present themselves in a professional manner while on the VA Medical Center property. | [HUMAN] |
| B076 | REQ | F1 SPRINKLER SYSTEM REQUIREMENTS | 4. | All employees assigned to this work must have at least two years’ experience performing repair work on the Sprinkler System. | [HUMAN] |
| B077 | REQ | F1 SPRINKLER SYSTEM REQUIREMENTS | 4. | Successful bidder shall furnish the names of employees that will be assigned to modify, repair, or test the Sprinkler System in any way by providing number of years’ experience on the systems or their equivalent and provide names/addresses of the locations where the employee performed the repair work on these systems. | [HUMAN] |
| B078 | REQ | F1 SPRINKLER SYSTEM REQUIREMENTS | 4. | Contractor must furnish no less than two names of personnel who will perform repair work. | [HUMAN] |
| B079 | REQ | F1 SPRINKLER SYSTEM REQUIREMENTS | 4. | If repair personnel do not meet these minimum qualification requirements, this shall be cause for the VAMC to not accept this contractor’s proposal. | [HUMAN] |
| B080 | REQ | F1 SPRINKLER SYSTEM REQUIREMENTS | 4. | All “contractor replacement personnel” assigned to perform maintenance and service must have the previously stated minimum licenses and qualifications. | [HUMAN] |
| B081 | REQ | F1 SPRINKLER SYSTEM REQUIREMENTS | 4. | The contractor’s inspection team shall consist of at least (2) technicians with portable two-way radio   communications. | [HUMAN] |
| B082 | REQ | F1 SPRINKLER SYSTEM REQUIREMENTS | 4. | The inspection team shall be able to conduct all inspections independent of assistance from medical center personnel and shall provide the Providence Fire Department notification of all master boxes being disabled and re-enabled for each building. | [HUMAN] |
| B083 | REQ | F1 SPRINKLER SYSTEM REQUIREMENTS | 4. | All inspections shall be scheduled in advance for proper notification. | [HUMAN] |
| B084 | REQ | F1 SPRINKLER SYSTEM COMPONENTS | 4. | The testing frequency and method shall be as required by NFPA 25 and the requirements of Veteran Affairs. | [HUMAN] |
| B085 | REQ | F1 SPRINKLER SYSTEM COMPONENTS | 4. | The reports shall be submitted on current forms published by the NFPA. | [HUMAN] |
| B086 | REQ | F1 WET SYSTEMS – ALARM VALVES | 4) | A (5) year internal inspection of alarm valves will be required under this contract in FY-2016. | [HUMAN] |
| B087 | REQ | F1 WET SYSTEMS – ALARM VALVES | 4) | All labor (alarm technician and sprinkler fitter) and materials required to perform this inspection will be covered under this contract. | [HUMAN] |
| B088 | REQ | F1 WET SYSTEMS – ALARM VALVES | 5) | Semi-annual test and inspection of Canteen Gaylord system, including all labor (alarm technician and sprinkler fitter) and materials required to perform this inspection will be covered by under this contract. | [HUMAN] |
| B089 | REQ | F1 ANNUAL FIRE PUMP FLOW TEST | 2) | Must provide formal documentation of test results to Providence VA Medical Center. | [HUMAN] |
| B090 | REQ | F1 ANNUAL FLOW TESTING OF ALL FIRE HYDRANTS | 2) | Water flow test shall include recording alarm retard time for each water flow alarm tested. | [HUMAN] |
| B091 | REQ | F1 ANNUAL FLOW TESTING OF ALL FIRE HYDRANTS | 4) | Must provide formal documentation of test results to Providence VA Medical Center. | [HUMAN] |
| B092 | REQ | F1 CONTROL VALVES – NFPA 26 | 1) | Valve stems should be oiled or greased at least once a year. | [HUMAN] |
| B093 | REQ | F1 REQUIREMENTS FOR ALL LUBRICANTS USED AT THE VAMC | 1) | An MSDS sheet shall be provided on an annual basis for lubricants used on the entire sprinkler and water supply system. | [HUMAN] |
| B094 | REQ | F1 DELIVERY | 5. | All routine preventive maintenance inspections shall be coordinated and scheduled through the VA Medical Center assigned COTR. | [HUMAN] |
| B095 | REQ | F1 DELIVERY | 5. | A minimum of 48 hours will be required to coordinate a scheduled Fire Alarm or Fire Protection System shutdown. | [HUMAN] |
| B096 | REQ | F1 DELIVERY | 5. | All fire alarm & fire protection system(s) testing shall conform to all pertinent codes and regulations of the National Fire Protection Association (NFPA) as was previously stated in the References section of this Statement of Work. | [HUMAN] |
| B097 | REQ | F1 DELIVERY | 5. | In addition, report formats shall conform to NFPA & The Joint Commission guidelines. | [HUMAN] |
| B098 | REQ | F1 DELIVERY | 5. | The contractor shall provide phone call-back by a qualified technician within (1) hour of a service request and on-site response by a qualified technician within (2) hours of original request for “Emergency Service” or “Scheduled Service” at a later time specified by the COTR or Safety & Occupational Health Manager. | [HUMAN] |
| B099 | REQ | F1 DELIVERY | 5. | The contractor place of business shall be a maximum of (40) miles away from the Providence VA Medical Center to meet emergency situation service calls – no exceptions. | [HUMAN] |
| B100 | REQ | F1 DELIVERY | 5. | The contractor at all times must provide knowledgeable factory trained technicians that can respond to the Providence VA Medical Center Campus facilities who are familiar with all the fire alarm systems and their respective locations. | [HUMAN] |
| B101 | REQ | F1 DELIVERY | 5. | The technicians must be able to respond without VA staff intervention as to providing access to a specific location. | [HUMAN] |
| B102 | REQ | F1 DELIVERY | 5. | Preventive maintenance shall follow the manufacturer’s specifications on all system components to include but not limited to: adjustment, battery replacement, calibration, cleaning, electrical connections, electrical safety testing, lubrication, testing and replacement of faulty system components. | [HUMAN] |
| B103 | REQ | F1 DELIVERY | 5. | If components covered under this contract at “no cost” to the VA Medical Center are discovered as faulty or in need of replacement or repair while PM testing is being performed, the contractor shall provide and repair all components and parts to bring the system back to a normal condition. | [HUMAN] |
| B104 | REQ | F1 DELIVERY | 5. | All batteries shall be identified with labels indicating date of installation. | [HUMAN] |
| B105 | REQ | F1 DELIVERY | 5. | All batteries being replaced shall be removed from the VA Medical Center and disposed of properly for certification purposes. | [HUMAN] |
| B106 | REQ | F1 DELIVERY | 5. | A guaranteed uptime if 95% shall be maintained during hours of coverage to date: | [HUMAN] |
| B106a | REQ | F1 DELIVERY | 5. | Uptime % = Productive Time - Downtime x 100 | [HUMAN] |
| B106b | REQ | F1 DELIVERY | 5. | Productive Time | [HUMAN] |
| B106c | REQ | F1 DELIVERY | 5. | Productive time is planned time of use of equipment. | [HUMAN] |
| B106d | REQ | F1 DELIVERY | 5. | Downtime begins at time of first service call until equipment is returned to proper operating conditions. | [HUMAN] |
| B106e | REQ | F1 DELIVERY | 5. | Provide quarterly reports showing the number of hours that the system is shut down. | [HUMAN] |
| B107 | REQ | F1 DELIVERY | 5. | In any event a written deficiency report or service report for authorization of any work or components outside the scope of this contract must be received prior to performance of work or payment will not be authorized. | [HUMAN] |
| B108 | REQ | F1 DELIVERY | 5. | The contractor under the terms of this contract shall accomplish the full installation and complete testing of these components. | [HUMAN] |
| B109 | REQ | F1 DELIVERY | 5. | The testing frequency and method used shall be as required by NFPA 72 Chapter 7, Joint Commission, EC Standard 2.7 and as indicated on the last page of this Statement of Work. | [HUMAN] |
| B110 | REQ | F1 DELIVERY | 5. | The reports shall be submitted on current forms published by the NFPA. | [HUMAN] |
| B111 | REQ | F1 PROGRESS AND COMPLIANCE | 6. | Contractor is required to notify the COTR prior to their arrival and departure of the VA Medical Center. | [HUMAN] |
| B112 | REQ | F1 PROGRESS AND COMPLIANCE | 6. | Contractor badges issued by FMS or VA Police shall be worn at all times while on the VA Medical Center property. | [HUMAN] |
| B113 | REQ | F1 PROGRESS AND COMPLIANCE | 6. | A contractor shall be issued an Engineering Key to access all fire alarm device locations for uninterruptable service and testing. | [HUMAN] |
| B114 | REQ | F1 PROGRESS AND COMPLIANCE | 6. | After hours, contractor will be required to sign in and out with the VAMC Police. | [HUMAN] |
| B115 | REQ | F1 PROGRESS AND COMPLIANCE | 6. | Upon completion of any visit, the contractor shall provide a “legible” written field service report to the COTR indicating the minimum information: | [HUMAN] |
| B115a | REQ | F1 PROGRESS AND COMPLIANCE | 6. | Date of service | [HUMAN] |
| B115b | REQ | F1 PROGRESS AND COMPLIANCE | 6. | Name of Technician | [HUMAN] |
| B115c | REQ | F1 PROGRESS AND COMPLIANCE | 6. | Hours of work completed by indicating start and finish times | [HUMAN] |
| B115d | REQ | F1 PROGRESS AND COMPLIANCE | 6. | Location of work performed (Building 1 - 2nd Floor, etc.) | [HUMAN] |
| B115e | REQ | F1 PROGRESS AND COMPLIANCE | 6. | Status of Fire Alarm System upon arrival | [HUMAN] |
| B115f | REQ | F1 PROGRESS AND COMPLIANCE | 6. | Service performed; (adjusting, cleaning, installing, modifying, replacing, testing, etc.) | [HUMAN] |
| B115g | REQ | F1 PROGRESS AND COMPLIANCE | 6. | Status of Fire Alarm System after performing service | [HUMAN] |
| B115h | REQ | F1 PROGRESS AND COMPLIANCE | 6. | List Parts installed, removed, or replaced | [HUMAN] |
| B115i | REQ | F1 PROGRESS AND COMPLIANCE | 6. | List any and all discrepancies by “highlighting” them on the report | [HUMAN] |
| B116 | REQ | F1 PROGRESS AND COMPLIANCE | 6. | In addition, Contractor shall provide copies of preventive maintenance procedures, checklists, and test forms prior to commencement of contract to the Contracting Officer and COTR. | [HUMAN] |
| B117 | REQ | F1 NOTES AND OTHER INFORMATION | 7. | The contractor shall be solely responsible for coordinating and performing all necessary Fire Alarm System shutdowns and turning the entire system back on to normal operation. | [HUMAN] |
| B118 | REQ | F1 NOTES AND OTHER INFORMATION | 7. | The fire protection Sprinkler System should never be down or system drained while any “Hot Work” is being performed or the Fire Alarm System is down for maintenance or service. | [HUMAN] |
| B119 | REQ | F1 NOTES AND OTHER INFORMATION | 7. | “At no time shall the Fire Alarm Room be unattended while the Fire Alarm System is down and /or the Electronic Master Box is disabled” | [HUMAN] |
| B120 | REQ | F1 NOTES AND OTHER INFORMATION | 7. | Contractors shall not be permitted to leave any: Battery, cable, component, control panel, detector, device, enunciator, sensor module, wire, zone, and disabled or disconnected overnight unless extenuating circumstances, such as failure of the system, should occur. | [HUMAN] |
| B121 | REQ | F1 NOTES AND OTHER INFORMATION | 7. | In such case the contractor will establish ILSM (Interim Life Safety Measures) and fill out the appropriate ILSM form that must be completely approved by the COTR and Safety & Occupational Health Manager. | [HUMAN] |
| B122 | REQ | F1 NOTES AND OTHER INFORMATION | 7. | Any Fire Alarm System shut down that will exceed 4 hours must be authorized by the COTR or Safety & Occupational Health Manager through an ILSM notification process. | [HUMAN] |
| B123 | REQ | F1 QUARTERLY TEST REPORTS | 8. | All quarterly test reports shall meet the latest NFPA & The Joint Commission formats and guidelines. | [HUMAN] |
| B124 | REQ | F1 QUARTERLY TEST REPORTS | 8. | The contractor shall maintain and provide electronic test schedules for all components. | [HUMAN] |
| B125 | REQ | F1 SYSTEM DATA BACKUP & RECOVERY | 9. | All Notifier / Simplex FACP’s, DAA’s, DVC’s & ONYX Works shall be maintained by the contractor for data maintenance, storage and recovery. | [HUMAN] |
| B126 | REQ | F1 SYSTEM DATA BACKUP & RECOVERY | 9. | All systems shall be backed up at the end of the quarterly inspection or as needed due to modifications to the existing network-based system. | [HUMAN] |
| B127 | REQ | F1 SYSTEM DATA BACKUP & RECOVERY | 9. | An external hard drive and contractor’s laptop shall be used to perform required tasks. | [HUMAN] |

## Part C: Not mapped

Fields not in source: A09, A14
Fields in conflict: none

| ID | Kind | Source | Quote |
|---|---|---|---|
| C01 | NOT SUPPLIED | F1 FIRE ALARM SYSTEM DESCRIPTION | Existing fire alarm system “as built” or “shop drawings” |
| C02 | NOT SUPPLIED | F1 FIRE ALARM SYSTEM DESCRIPTION | see original submittals for type provided |
| C03 | NOT SUPPLIED | F1 FIRE ALARM SYSTEM DESCRIPTION | Additional wiring information may be obtained from current project documents: |
| C04 | NOT SUPPLIED | F1 DELIVERY | as was previously stated in the References section of this Statement of Work |
| C05 | NOT SUPPLIED | F1 NOTES AND OTHER INFORMATION | fill out the appropriate ILSM form |
| C06 | NOT SUPPLIED | F1 NOTES AND OTHER INFORMATION | The Providence VA Medical Center will provide a current points list |
