# Solicitation Intake

Schema: solicitation-translator v1
Input files:
- F1 = 36C24126Q0831.docx

---

## Part A: Intake sheet

### A01 Notice number
Value: 36C24126Q0831
Source: F1 GENERAL INFORMATION
> SOLICITATION NUMBER*
> 36C24126Q0831
Source: F1 DESCRIPTION
> All responses under this Sources Sought Notice must be emailed to Rosangela.Pereira@va.gov with RFI # 36C24126Q0831 in the subject line.

### A02 Notice type
Value: This is a Sources Sought Notice only.
Source: F1 DESCRIPTION
> This is a Sources Sought Notice only. This is not a request for quotes and no contract will be awarded from this announcement.

### A03 Title
Value: Fire Alarm & Fire Protection System Maintenance
Value: Providence Fire Alarm & Fire Protection System Maintenance
Source: F1 SUBJECT
> SUBJECT*
> Fire Alarm & Fire Protection System Maintenance
Source: F1 STATEMENT OF WORK
> STATEMENT OF WORK
> Providence Fire Alarm & Fire Protection System Maintenance

### A04 Issuing office
Value: Department of Veterans Affairs
Value: VAMC Providence
Value: 830 Chalkstone Avenue
Value: Providence RI 02908
Source: F1 GENERAL INFORMATION
> CONTRACTING OFFICE ADDRESS
> Department of Veterans Affairs
> VAMC Providence
> 830 Chalkstone Avenue
> Providence RI 02908

### A05 NAICS code
Value: 561621
Value: NAICS 561621 – Security Systems Services (except Locksmiths) with a size standard of $25.0M
Source: F1 GENERAL INFORMATION
> NAICS CODE*
> 561621
Source: F1 DESCRIPTION
> relative to NAICS 561621 – Security Systems Services (except Locksmiths) with a size standard of $25.0M.

### A06 Set-aside
Value: BASED ON THE RESPONSES TO THIS SOURCES SOUGHT NOTICE/MARKET RESEARCH, THIS REQUIREMENT MAY BE SET-ASIDE FOR SDVOSB, VOSB, SMALL BUSINESSES OR PROCURED THROUGH FULL AND OPEN COMPETITION.
Source: F1 Attachment 1 (Sources Sought Worksheet)
> BASED ON THE RESPONSES TO THIS SOURCES SOUGHT NOTICE/MARKET RESEARCH, THIS REQUIREMENT MAY BE SET-ASIDE FOR SDVOSB, VOSB, SMALL BUSINESSES OR PROCURED THROUGH FULL AND OPEN COMPETITION.

### A07 Response due
Value: 09-22-2026 3PM EASTERN TIME, NEW YORK, USA
Value: Tuesday, September 22, 2026 at 3:00 PM EST
Source: F1 GENERAL INFORMATION
> RESPONSE DATE/TIME/ZONE
> 09-22-2026 3PM EASTERN TIME, NEW YORK, USA
Source: F1 DESCRIPTION
> Interested parties who consider themselves qualified to perform the services are invited to submit a response to this Sources Sought Notice by Tuesday, September 22, 2026 at 3:00 PM EST.

### A08 Submission method
Value: All responses under this Sources Sought Notice must be emailed to Rosangela.Pereira@va.gov with RFI # 36C24126Q0831 in the subject line.
Value: Telephone inquiries will not be accepted or acknowledged, and no feedback or evaluations will be provided to companies regarding their submissions.
Value: Interested parties should complete the attached Sources Sought Worksheet.
Source: F1 DESCRIPTION
> All responses under this Sources Sought Notice must be emailed to Rosangela.Pereira@va.gov with RFI # 36C24126Q0831 in the subject line. Telephone inquiries will not be accepted or acknowledged, and no feedback or evaluations will be provided to companies regarding their submissions.
Source: F1 DESCRIPTION
> Interested parties should complete the attached Sources Sought Worksheet.

### A09 Questions deadline
Value: not in source

### A10 Point of contact
Value: Rosangela Pereira
Value: Rosangela.Pereira@va.gov
Source: F1 GENERAL INFORMATION
> POINT OF CONTACT*
> Contract Specialist
> Rosangela Pereira
> Rosangela.Pereira@va.gov
Source: F1 DESCRIPTION
> All responses under this Sources Sought Notice must be emailed to Rosangela.Pereira@va.gov with RFI # 36C24126Q0831 in the subject line.

### A11 Place of performance
Value: USA
Value: Providence VA Medical Center located at 830 Chalkstone Avenue and 20 Regent Avenue Providence, RI 02908-4799
Value: CBOC New Bedford facility located at 175 Elm Street New Bedford, MA 02740-6006
Source: F1 PLACE OF PERFORMANCE
> COUNTRY
> USA
Source: F1 STATEMENT OF WORK (INTRODUCTION / GENERAL SCOPE OF WORK)
> This is a full maintenance and service contract 24/7 at the Providence VA Medical Center located at 830 Chalkstone Avenue and 20 Regent Avenue Providence, RI 02908-4799.
Source: F1 STATEMENT OF WORK (INTRODUCTION / GENERAL SCOPE OF WORK)
> This service contract will also include full maintenance, service, test and inspection at the CBOC New Bedford facility located at 175 Elm Street New Bedford, MA 02740-6006 which has a Simplex 4100U fire alarm control panel and sprinkler system.

### A12 Period of performance
Value: The term of this contract for Providence VAMC is (1) year from date of issue with (4) option years.
Source: F1 STATEMENT OF WORK (5. DELIVERY — Term of Contract)
> The term of this contract for Providence VAMC is (1) year from date of issue with (4) option years.

### A13 Response limits
Value: Responses to this Sources Sought shall not exceed 8 pages.
Value: All submissions should be provided electronically in a Microsoft Word or Adobe PDF format.
Source: F1 DESCRIPTION
> Responses to this Sources Sought shall not exceed 8 pages. In addition, all submissions should be provided electronically in a Microsoft Word or Adobe PDF format.

### A14 Evaluation basis
Value: not in source

---

## Part B: Compliance matrix

| ID | Kind | Source | Ref | Requirement | Owner |
|---|---|---|---|---|---|
| B001 | REQ | F1 DESCRIPTION | - | If a solicitation is issued it shall be announced later, and all interested parties must respond to that solicitation announcement separately. | [HUMAN] |
| B002 | REQ | F1 DESCRIPTION | - | Information received from this Sources Sought shall be utilized to facilitate the Contracting Officer's review of the market base, for acquisition planning, size determination, and procurement strategy. | [HUMAN] |
| B003 | REQ | F1 DESCRIPTION | - | All responses under this Sources Sought Notice must be emailed to Rosangela.Pereira@va.gov with RFI # 36C24126Q0831 in the subject line. | [HUMAN] |
| B004 | REQ | F1 DESCRIPTION | - | Telephone inquiries will not be accepted or acknowledged, and no feedback or evaluations will be provided to companies regarding their submissions. | [HUMAN] |
| B005 | REQ | F1 DESCRIPTION | - | Interested parties should complete the attached Sources Sought Worksheet. | [HUMAN] |
| B006 | REQ | F1 DESCRIPTION | - | Responses to this Sources Sought shall not exceed 8 pages. | [HUMAN] |
| B007 | REQ | F1 DESCRIPTION | - | In addition, all submissions should be provided electronically in a Microsoft Word or Adobe PDF format. | [HUMAN] |
| B008 | REQ | F1 Attachment 1 (Sources Sought Worksheet) | - | NOTE: Respondent claiming SDVOSB and VOSB status shall be registered with the U.S. Small Business Administration verified in the Small Business Search Registry at https://search.certifications.sba.gov/. | [HUMAN] |
| B009 | REQ | F1 STATEMENT OF WORK (INTRODUCTION / GENERAL SCOPE OF WORK) | - | This service contract specifies that the contractor (single entity) shall provide current licensed professional services to perform full maintenance on all fire alarm, fire hydrant, fire pump(s), fire suppression & sprinkler system components. | [HUMAN] |
| B010 | REQ | F1 STATEMENT OF WORK (INTRODUCTION / GENERAL SCOPE OF WORK) | - | The contractor shall provide all equipment, labor, and tools, required to perform installation, modification, repair, maintenance, service, quarterly inspection and test as per current NFPA code. | [HUMAN] |
| B011 | REQ | F1 STATEMENT OF WORK (INTRODUCTION / GENERAL SCOPE OF WORK) | - | The contractor shall meet a (2) hour emergency service call requests on site at any given time or day of the week 24/7. | [HUMAN] |
| B012 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Maintenance Personnel) | - | Contractor shall assign factory trained “qualified and certified” Notifier/ONYX Works fire alarm technicians with (5) years’ experience to perform maintenance on these systems, provided that they possess sufficient knowledge and training to operate and test the existing Notifier NFS2-3030/NFS2-640 Fire Alarm Control Panels, ONYX Works First Vision – Graphics Display & Digital Voice Command DVC operation for the entire campus. | [HUMAN] |
| B013 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Maintenance Personnel) | - | Maintenance personnel must be certified to work on this network based system to accomplish the required maintenance, modifications, and upgrades which must conform to all NFPA code regulation requirements. | [HUMAN] |
| B014 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Maintenance Personnel) | - | The contractor shall also assign “qualified and certified” technicians to service and maintain the Simplex 4100U fire alarm control panel located at the CBOC New Bedford facility. | [HUMAN] |
| B015 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Maintenance Personnel) | - | New service personnel shall be accompanied by service personnel familiar with procedures and locations of all fire alarm system devices. | [HUMAN] |
| B016 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Maintenance Personnel) | - | (3) Technicians shall be on site to monitor and test fire alarm system devices in this situation. | [HUMAN] |
| B017 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | The bidder shall have had five (5) years successful experience in maintaining Notifier Fire Alarm & ONYX Works First Vision Graphics Systems to include Digital Voice Command. | [HUMAN] |
| B018 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | Upon request of the Government, bidder shall be able to show evidence of his ability, experience, and reliability by providing: | [HUMAN] |
| B018a | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | A list of personnel who will perform maintenance under the contract showing the length and type of experience of such personnel | [HUMAN] |
| B018b | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | Names and addresses of other clients and/or Government agencies | [HUMAN] |
| B019 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | All personnel must hold a current license to install and work on the Providence VA Medical Center facilities Fire Alarm and Sprinkler System for the State of Rhode Island. | [HUMAN] |
| B020 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | Background Investigations will be required for all assigned service technicians due to required access into sensitive areas of the Providence VA Medical Center & CBOC New Bedford facilities. | [HUMAN] |
| B021 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | Any contractor employees assigned to perform modifications or repairs on any component of the VA Medical Center Fire Alarm Systems must have the appropriate documentation, licenses, tools and qualifications. | [HUMAN] |
| B022 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | They must also present themselves in a professional manner while on the VA Medical Center property. | [HUMAN] |
| B023 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | Contractor must furnish no less than (3) names of personnel who will perform repair work. | [HUMAN] |
| B024 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | If repair personnel do not meet these minimum qualification requirements, this shall be cause for the VAMC to not accept this contractor’s proposal. | [HUMAN] |
| B025 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | All contractor replacement personnel assigned to perform maintenance and service must have the previously stated minimum licenses and qualifications. | [HUMAN] |
| B026 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | The contractor’s inspection team shall consist of at least (3) technicians with portable two-way radio communications or cell phones. | [HUMAN] |
| B027 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | The inspection team shall be able to conduct all inspections independent of assistance from VA Medical Center personnel and shall provide the Providence Fire Department notification of all testing activities to include master boxes being disabled and re-enabled on the campus loop for each building. | [HUMAN] |
| B028 | REQ | F1 STATEMENT OF WORK (1. FIRE ALARM SYSTEM REQUIREMENTS — Qualification of Vendor) | - | All inspections shall be scheduled in advance for proper notification. | [HUMAN] |
| B029 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION) | - | All work performed must meet current Joint Commission, Healthcare, and the National Fire Protection Code (NFPA) standards. | [HUMAN] |
| B030 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION) | - | 2 Hour Fire Rated Cable/Conduit is required from panel to panel. | [HUMAN] |
| B031 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION) | - | Wiring inside a smoke zone for another smoke zone must also be in 2 Hour Fire Rated Cable/Conduit. | [HUMAN] |
| B032 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION) | - | All tamper and flow switch devices must have their own exclusive addressable interface monitor module (Notifier P/N FMM-1 Flash Scan Monitor Module) – no exceptions. | [HUMAN] |
| B033 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION) | - | In addition to the hardware modifications, extensive programming and reprogramming may be required to update graphic files and audio file messages based on smoke zones and floor plans of addressable field device modifications. | [HUMAN] |
| B034 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION) | - | Service personnel must be authorized and certified by Notifier to add, delete, modify, or repair any fire alarm system component. | [HUMAN] |
| B035 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION — Panel Types and Locations) | - | Note: The NFS2-640’s are equipped with only (1) SLC, a second SLC can be added if required. | [HUMAN] |
| B036 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION — VERY IMPORTANT – SOFTWARE / APPLICATIONS) | - | Extreme care should be taken regarding software applications data and programmer versions/revisions. | [HUMAN] |
| B037 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION — VERY IMPORTANT – SOFTWARE / APPLICATIONS) | - | Replacement components should be brought to exact same version/revision as originally installed – compatibility issues can have a serious effect on system/network operations. | [HUMAN] |
| B038 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION — VERY IMPORTANT – SOFTWARE / APPLICATIONS) | - | Audio Libraries – Before downloading to DVC’s, great care should be taken in ensuring that the audio library (message segments/files) path matches to original programming, failure to do so can result in loss of message sequences. | [HUMAN] |
| B039 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION) | - | All equipment and individual components of the entire Fire Alarm System shall be maintained in proper operating condition as specified by the manufacturers and in accordance with National Consensus Codes, including but not limited to NFPA 25, 72, and 101, all pertinent Veteran’s Health Administration Life Safety / Fire Protection Safety Code Regulations, and JCAHO. | [HUMAN] |
| B040 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION) | - | Vendor must have proven access to original equipment, manufacturer’s (OEM) parts manuals and schematics to perform the service. | [HUMAN] |
| B041 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM DESCRIPTION) | - | Vendors must provide their own OEM manuals and schematics, which must be available on site at the time of service or have access to equivalent replacement equipment manuals by Notifier. | [HUMAN] |
| B042 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM TEST FREQUENCY) | - | All fire alarm system components shall be inspected and tested as per NFPA regulations. | [HUMAN] |
| B043 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM TEST FREQUENCY) | - | In addition to predetermined initiating device test schedules per quarterly inspection the following category of devices shall be scheduled accordingly: | [HUMAN] |
| B043a | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM TEST FREQUENCY) | - | Audio Visual Devices Batteries Door Holder/Release Magnetic Locks Power Supplies (FCPS) Pull Stations Smoke Detectors 1st Quarter – December RED Annual | [HUMAN] |
| B043b | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM TEST FREQUENCY) | - | Air Handling Units (Shutdown) Dampers (Smoke) Duct Smokes Magnetic Locks Smoke Detectors 2nd Quarter – March BLUE Annual | [HUMAN] |
| B043c | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM TEST FREQUENCY) | - | Battery Discharge Testing (FACP) Elevator Recall/Shunt Trip Power Supplies Smoke Detectors (Electrical Rooms) 3rd Quarter – June YELLOW Annual | [HUMAN] |
| B043d | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM TEST FREQUENCY) | - | All Audio Messages Batteries (AV/DAA) Fire Fighter Phones Smoke Detectors 4th Quarter – September GREEN Annual | [HUMAN] |
| B043e | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM TEST FREQUENCY) | - | Master Boxes 1st, 2nd, 3rd, & 4th Quarters Quarterly | [HUMAN] |
| B044 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM TEST FREQUENCY) | - | The elevator annual test shall be performed with the assistance of an authorized elevator technician who is responsible for the maintenance and service of the Providence VAMC elevators. | [HUMAN] |
| B045 | REQ | F1 STATEMENT OF WORK (FIRE ALARM SYSTEM TEST FREQUENCY) | - | The fire alarm contractor shall provide the elevator technicians time and materials costs as part of this contract agreement. | [HUMAN] |
| B046 | REQ | F1 STATEMENT OF WORK (2. FIRE HYDRANT DESCRIPTION & TEST FRQUENCY) | - | Should a fire hydrant become defective in some way this would be an added cost to cover the repairs. | [HUMAN] |
| B047 | REQ | F1 STATEMENT OF WORK (2. FIRE HYDRANT DESCRIPTION & TEST FRQUENCY) | - | All fire hydrants and main fire pumps shall be flow tested on a Saturday to minimize disruption to VAMC patients, staff and the potential traffic on roadways. | [HUMAN] |
| B048 | REQ | F1 STATEMENT OF WORK (2. FIRE HYDRANT DESCRIPTION & TEST FRQUENCY) | - | The annual inspection shall be predetermined and scheduled on a Saturday in the month of September on an annual basis. | [HUMAN] |
| B049 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Maintenance Personnel) | - | They must possess current licenses and knowledge of the existing system to perform preventive maintenance as indicated in this Statement of Work. | [HUMAN] |
| B050 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor) | - | The bidder shall have had five (5) years successful experience in maintaining Fire Suppression Systems. | [HUMAN] |
| B051 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor) | - | Upon request of the Government, bidder shall be able to show evidence of his ability, experience, and reliability by providing: | [HUMAN] |
| B052 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor — Additional Information) | - | All personnel must hold a current license to install and work on the Providence VA Medical Center Fire Suppression Systems for the State of Rhode Island. | [HUMAN] |
| B053 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor — Additional Information) | - | Background Investigations may be required depending on frequency of access to sensitive areas of the VA Medical Center. | [HUMAN] |
| B054 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor — Additional Information) | - | Any contractor employees assigned to perform modifications or repairs on any component of the VA Medical Center Fire Suppression Systems must have the appropriate documentation, licenses, tools and qualifications. | [HUMAN] |
| B055 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor — Additional Information) | - | They must also present themselves in a professional manner while on the VA Medical Center property. | [HUMAN] |
| B056 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor — Additional Information) | - | All employees assigned to this work must have at least (4) years’ experience performing repair work on the Fire Suppression Systems. | [HUMAN] |
| B057 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor — Additional Information) | - | Successful bidder shall furnish the names of employees that will be assigned to modify or repair the Fire Suppression Systems at the VA Medical Center. | [HUMAN] |
| B058 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor — Additional Information) | - | Contractor must furnish no less than two names of personnel who will perform repair work. | [HUMAN] |
| B059 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor — Additional Information) | - | If repair personnel do not meet these minimum qualification requirements, this shall be cause for the VAMC to not accept this contractor’s proposal. | [HUMAN] |
| B060 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor — Additional Information) | - | All contractor replacement personnel assigned to perform maintenance and service must have the previously stated minimum licenses and qualifications. | [HUMAN] |
| B061 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor — Additional Information) | - | If the contractor is required by contract to disable the Fire Alarm System then the contractor’s inspection team shall consist of at least (2) technicians with portable two-way radio communications. | [HUMAN] |
| B062 | REQ | F1 STATEMENT OF WORK (3. FIRE SUPPRESSION SYSTEM REQUIREMENTS — Qualification of Vendor — Additional Information) | - | The inspection team shall be able to conduct all inspections independent of assistance from VA Medical Center personnel and shall provide the Providence Fire Department notification of master boxes being disabled and re-enabled for each building if necessary. | [HUMAN] |
| B063 | REQ | F1 STATEMENT OF WORK (FIRE SUPPRESSION SYSTEM DESCRIPTION) | - | This service contract specifies that the contractor shall provide all Fire Suppression System components, equipment, labor, and tools, required to perform installation, modification, repair, service, and semi-annual preventive maintenance (PM) on the Providence VA Medical Center Fire Suppression Systems located at; 830 Chalkstone Avenue, Providence, RI 02908-4799. | [HUMAN] |
| B064 | REQ | F1 STATEMENT OF WORK (FIRE SUPPRESSION SYSTEM COMPONENTS) | - | All equipment and individual components of the entire Fire Suppression System shall be maintained in proper operating condition as specified by the manufacturers and in accordance with National Consensus Codes, including but not limited to NFPA 25, 72, and 101, all pertinent Veteran’s Health Administration Life Safety / Fire Protection Safety Code Regulations, and The Joint Commission. | [HUMAN] |
| B065 | REQ | F1 STATEMENT OF WORK (FIRE SUPPRESSION SYSTEM COMPONENTS) | - | Vendor must have proven access to original equipment, manufacturers (OEM) parts manuals and schematics to perform the service. | [HUMAN] |
| B066 | REQ | F1 STATEMENT OF WORK (FIRE SUPPRESSION SYSTEM COMPONENTS) | - | Vendors must provide their own OEM manuals and schematics, which must be available on site at the time of service or have access to equivalent replacement equipment manuals by the manufacturer. | [HUMAN] |
| B067 | REQ | F1 STATEMENT OF WORK (FIRE SUPPRESSION SYSTEM COMPONENTS) | - | Conduit – EMT or Armored cable Type (must be Red in Color) | [HUMAN] |
| B068 | REQ | F1 STATEMENT OF WORK (FIRE SUPPRESSION SYSTEM COMPONENTS) | - | The testing frequency and method used shall be as required by NFPA codes. | [HUMAN] |
| B069 | REQ | F1 STATEMENT OF WORK (FIRE SUPPRESSION SYSTEM COMPONENTS) | - | The reports shall be submitted on current forms published by the NFPA or in similar fashion. | [HUMAN] |
| B070 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION) | - | This service contract specifies that the contractor shall provide all Sprinkler System components, equipment, labor, and tools, required to perform installation, modification, repair, service, and quarterly preventive maintenance (PM) on the Providence VA Medical Center Sprinkler System located at; 830 Chalkstone Ave. Providence, RI 02908-4799. | [HUMAN] |
| B071 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION) | - | Vendor must have proven access to original equipment, manufacturers (OEM) parts manuals and schematics to perform the service. | [HUMAN] |
| B072 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION) | - | Vendors must provide their own OEM manuals and schematics, which must be available on site at the time of service or have access to equivalent replacement equipment manuals. | [HUMAN] |
| B073 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION — SPRINKLER SYSTEM REQUIREMENTS) | - | Contractor may assign qualified licensed Electricians, Fire Alarm or Sprinkler Alarm technicians to perform maintenance on this system, provided that they have sufficient knowledge of the existing system to accomplish the required maintenance and conform to requirements indicated below. | [HUMAN] |
| B074 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION — SPRINKLER SYSTEM REQUIREMENTS) | - | Any contractor employees assigned to perform modifications or repairs on any component of the Fire Alarm and Sprinkler System must have the appropriate licenses and qualifications and present themselves in a professional manner while on the VA Medical Center property. | [HUMAN] |
| B075 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION — SPRINKLER SYSTEM REQUIREMENTS) | - | All employees assigned to this work must have at least two years’ experience performing repair work on the Sprinkler System. | [HUMAN] |
| B076 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION — SPRINKLER SYSTEM REQUIREMENTS) | - | Successful bidder shall furnish the names of employees that will be assigned to modify, repair, or test the Sprinkler System in any way by providing number of years’ experience on the systems or their equivalent and provide names/addresses of the locations where the employee performed the repair work on these systems. | [HUMAN] |
| B077 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION — SPRINKLER SYSTEM REQUIREMENTS) | - | Contractor must furnish no less than two names of personnel who will perform repair work. | [HUMAN] |
| B078 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION — SPRINKLER SYSTEM REQUIREMENTS) | - | If repair personnel do not meet these minimum qualification requirements, this shall be cause for the VAMC to not accept this contractor’s proposal. | [HUMAN] |
| B079 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION — SPRINKLER SYSTEM REQUIREMENTS) | - | All “contractor replacement personnel” assigned to perform maintenance and service must have the previously stated minimum licenses and qualifications. | [HUMAN] |
| B080 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION — SPRINKLER SYSTEM REQUIREMENTS) | - | The contractor’s inspection team shall consist of at least (2) technicians with portable two-way radio communications. | [HUMAN] |
| B081 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION — SPRINKLER SYSTEM REQUIREMENTS) | - | The inspection team shall be able to conduct all inspections independent of assistance from medical center personnel and shall provide the Providence Fire Department notification of all master boxes being disabled and re-enabled for each building. | [HUMAN] |
| B082 | REQ | F1 STATEMENT OF WORK (4. SPRINKLER SYSTEM DESCRIPTION — SPRINKLER SYSTEM REQUIREMENTS) | - | All inspections shall be scheduled in advance for proper notification. | [HUMAN] |
| B083 | REQ | F1 STATEMENT OF WORK (SPRINKLER SYSTEM COMPONENTS) | - | The testing frequency and method shall be as required by NFPA 25 and the requirements of Veteran Affairs. | [HUMAN] |
| B084 | REQ | F1 STATEMENT OF WORK (SPRINKLER SYSTEM COMPONENTS) | - | The reports shall be submitted on current forms published by the NFPA. | [HUMAN] |
| B085 | REQ | F1 STATEMENT OF WORK (SPRINKLER SYSTEM PREVENTIVE MAINTENANCE SCHEDULE — WET SYSTEMS – ALARM VALVES) | 4) | A (5) year internal inspection of alarm valves will be required under this contract in FY-2016. | [HUMAN] |
| B086 | REQ | F1 STATEMENT OF WORK (SPRINKLER SYSTEM PREVENTIVE MAINTENANCE SCHEDULE — WET SYSTEMS – ALARM VALVES) | 4) | All labor (alarm technician and sprinkler fitter) and materials required to perform this inspection will be covered under this contract. | [HUMAN] |
| B087 | REQ | F1 STATEMENT OF WORK (SPRINKLER SYSTEM PREVENTIVE MAINTENANCE SCHEDULE — WET SYSTEMS – ALARM VALVES) | 5) | Semi-annual test and inspection of Canteen Gaylord system, including all labor (alarm technician and sprinkler fitter) and materials required to perform this inspection will be covered by under this contract. | [HUMAN] |
| B088 | REQ | F1 STATEMENT OF WORK (ANNUAL FIRE PUMP FLOW TEST) | 2. | Must provide formal documentation of test results to Providence VA Medical Center. | [HUMAN] |
| B089 | REQ | F1 STATEMENT OF WORK (ANNUAL FLOW TESTING OF ALL FIRE HYDRANTS) | 2) | Water flow test shall include recording alarm retard time for each water flow alarm tested. | [HUMAN] |
| B090 | REQ | F1 STATEMENT OF WORK (ANNUAL FLOW TESTING OF ALL FIRE HYDRANTS) | 4) | Must provide formal documentation of test results to Providence VA Medical Center. | [HUMAN] |
| B091 | REQ | F1 STATEMENT OF WORK (CONTROL VALVES – NFPA 26) | 1) | Valve stems should be oiled or greased at least once a year. | [HUMAN] |
| B092 | REQ | F1 STATEMENT OF WORK (REQUIREMENTS FOR ALL LUBRICANTS USED AT THE VAMC) | 1) | An MSDS sheet shall be provided on an annual basis for lubricants used on the entire sprinkler and water supply system. | [HUMAN] |
| B093 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Provision of Maintenance Services) | - | All routine preventive maintenance inspections shall be coordinated and scheduled through the VA Medical Center assigned COTR. | [HUMAN] |
| B094 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Provision of Maintenance Services) | - | A minimum of 48 hours will be required to coordinate a scheduled Fire Alarm or Fire Protection System shutdown. | [HUMAN] |
| B095 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Provision of Maintenance Services) | - | All fire alarm & fire protection system(s) testing shall conform to all pertinent codes and regulations of the National Fire Protection Association (NFPA) as was previously stated in the References section of this Statement of Work. | [HUMAN] |
| B096 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Provision of Maintenance Services) | - | In addition, report formats shall conform to NFPA & The Joint Commission guidelines. | [HUMAN] |
| B097 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Response Time) | - | The contractor shall provide phone call-back by a qualified technician within (1) hour of a service request and on-site response by a qualified technician within (2) hours of original request for “Emergency Service” or “Scheduled Service” at a later time specified by the COTR or Safety & Occupational Health Manager. | [HUMAN] |
| B098 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Response Time) | - | The contractor place of business shall be a maximum of (40) miles away from the Providence VA Medical Center to meet emergency situation service calls – no exceptions. | [HUMAN] |
| B099 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Response Time) | - | The contractor at all times must provide knowledgeable factory trained technicians that can respond to the Providence VA Medical Center Campus facilities who are familiar with all the fire alarm systems and their respective locations. | [HUMAN] |
| B100 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Response Time) | - | The technicians must be able to respond without VA staff intervention as to providing access to a specific location. | [HUMAN] |
| B101 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Preventive Maintenance) | - | Preventive maintenance shall follow the manufacturer’s specifications on all system components to include but not limited to: adjustment, battery replacement, calibration, cleaning, electrical connections, electrical safety testing, lubrication, testing and replacement of faulty system components. | [HUMAN] |
| B102 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Preventive Maintenance) | - | If components covered under this contract at “no cost” to the VA Medical Center are discovered as faulty or in need of replacement or repair while PM testing is being performed, the contractor shall provide and repair all components and parts to bring the system back to a normal condition. | [HUMAN] |
| B103 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Preventive Maintenance) | - | All batteries shall be identified with labels indicating date of installation. | [HUMAN] |
| B104 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Preventive Maintenance) | - | All batteries being replaced shall be removed from the VA Medical Center and disposed of properly for certification purposes. | [HUMAN] |
| B105 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — Guaranteed Uptime) | - | A guaranteed uptime if 95% shall be maintained during hours of coverage to date: | [HUMAN] |
| B106 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — If determined components and services not covered or excluded by contract) | - | In any event a written deficiency report or service report for authorization of any work or components outside the scope of this contract must be received prior to performance of work or payment will not be authorized. | [HUMAN] |
| B107 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — If determined components and services not covered or excluded by contract) | - | The contractor under the terms of this contract shall accomplish the full installation and complete testing of these components. | [HUMAN] |
| B108 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — If determined components and services not covered or excluded by contract) | - | The testing frequency and method used shall be as required by NFPA 72 Chapter 7, Joint Commission, EC Standard 2.7 and as indicated on the last page of this Statement of Work. | [HUMAN] |
| B109 | REQ | F1 STATEMENT OF WORK (5. DELIVERY — If determined components and services not covered or excluded by contract) | - | The reports shall be submitted on current forms published by the NFPA. | [HUMAN] |
| B110 | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | Contractor is required to notify the COTR prior to their arrival and departure of the VA Medical Center. | [HUMAN] |
| B111 | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | Contractor badges issued by FMS or VA Police shall be worn at all times while on the VA Medical Center property. | [HUMAN] |
| B112 | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | A contractor shall be issued an Engineering Key to access all fire alarm device locations for uninterruptable service and testing. | [HUMAN] |
| B113 | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | After hours, contractor will be required to sign in and out with the VAMC Police. | [HUMAN] |
| B114 | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | Upon completion of any visit, the contractor shall provide a “legible” written field service report to the COTR indicating the minimum information: | [HUMAN] |
| B114a | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | Date of service | [HUMAN] |
| B114b | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | Name of Technician | [HUMAN] |
| B114c | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | Hours of work completed by indicating start and finish times | [HUMAN] |
| B114d | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | Location of work performed (Building 1 - 2nd Floor, etc.) | [HUMAN] |
| B114e | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | Status of Fire Alarm System upon arrival | [HUMAN] |
| B114f | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | Service performed; (adjusting, cleaning, installing, modifying, replacing, testing, etc.) | [HUMAN] |
| B114g | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | Status of Fire Alarm System after performing service | [HUMAN] |
| B114h | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | List Parts installed, removed, or replaced | [HUMAN] |
| B114i | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | List any and all discrepancies by “highlighting” them on the report | [HUMAN] |
| B115 | REQ | F1 STATEMENT OF WORK (6. PROGRESS AND COMPLIANCE) | - | In addition, Contractor shall provide copies of preventive maintenance procedures, checklists, and test forms prior to commencement of contract to the Contracting Officer and COTR. | [HUMAN] |
| B116 | REQ | F1 STATEMENT OF WORK (7. NOTES AND OTHER INFORMATION — Shutdown Procedure) | - | The contractor shall be solely responsible for coordinating and performing all necessary Fire Alarm System shutdowns and turning the entire system back on to normal operation. | [HUMAN] |
| B117 | REQ | F1 STATEMENT OF WORK (7. NOTES AND OTHER INFORMATION — Shutdown Procedure) | - | The fire protection Sprinkler System should never be down or system drained while any “Hot Work” is being performed or the Fire Alarm System is down for maintenance or service. | [HUMAN] |
| B118 | REQ | F1 STATEMENT OF WORK (7. NOTES AND OTHER INFORMATION — Shutdown Procedure) | - | “At no time shall the Fire Alarm Room be unattended while the Fire Alarm System is down and /or the Electronic Master Box is disabled” | [HUMAN] |
| B119 | REQ | F1 STATEMENT OF WORK (7. NOTES AND OTHER INFORMATION — Shutdown Procedure) | - | Contractors shall not be permitted to leave any: Battery, cable, component, control panel, detector, device, enunciator, sensor module, wire, zone, and disabled or disconnected overnight unless extenuating circumstances, such as failure of the system, should occur. | [HUMAN] |
| B120 | REQ | F1 STATEMENT OF WORK (7. NOTES AND OTHER INFORMATION — Shutdown Procedure) | - | In such case the contractor will establish ILSM (Interim Life Safety Measures) and fill out the appropriate ILSM form that must be completely approved by the COTR and Safety & Occupational Health Manager. | [HUMAN] |
| B121 | REQ | F1 STATEMENT OF WORK (7. NOTES AND OTHER INFORMATION — Shutdown Procedure) | - | Any Fire Alarm System shut down that will exceed 4 hours must be authorized by the COTR or Safety & Occupational Health Manager through an ILSM notification process. | [HUMAN] |
| B122 | REQ | F1 STATEMENT OF WORK (8. QUARTERLY TEST REPORTS) | - | All quarterly test reports shall meet the latest NFPA & The Joint Commission formats and guidelines. | [HUMAN] |
| B123 | REQ | F1 STATEMENT OF WORK (8. QUARTERLY TEST REPORTS) | - | The contractor shall maintain and provide electronic test schedules for all components. | [HUMAN] |
| B124 | REQ | F1 STATEMENT OF WORK (9. SYSTEM DATA BACKUP & RECOVERY) | - | All Notifier / Simplex FACP’s, DAA’s, DVC’s & ONYX Works shall be maintained by the contractor for data maintenance, storage and recovery. | [HUMAN] |
| B125 | REQ | F1 STATEMENT OF WORK (9. SYSTEM DATA BACKUP & RECOVERY) | - | All systems shall be backed up at the end of the quarterly inspection or as needed due to modifications to the existing network-based system. | [HUMAN] |
| B126 | REQ | F1 STATEMENT OF WORK (9. SYSTEM DATA BACKUP & RECOVERY) | - | An external hard drive and contractor’s laptop shall be used to perform required tasks. | [HUMAN] |

This is the end of the input; no further rows follow.

---

## Part C: Not mapped

Fields not in source: A09, A14
Fields in conflict: none

| ID | Kind | Source | Quote |
|---|---|---|---|
| C01 | NONE | - | - |
